# Viri: investicije, življenjske dobe, vzdrževanje, spodbude, diskontne stopnje, cena CO₂ (raziskava 9. 10. 2026)

Poročilo raziskovalnega podagenta. Primarni viri prebrani; NEPREVERJENO označeno; »(izračun)« = lastni preračun.

## Baterija (Li-ion/LFP, 5–15 kWh)
- Sistemska cena ključ v roke **706 EUR/kWh uporabne kapacitete brez DDV** (AT 2024; 2023: 840) — Technikum Wien / BMWET, *PV-Batteriespeichersysteme: Marktentwicklung 2024* (2025), str. 6, 16–17. https://www.bmwet.gv.at/dam/jcr:35a533b7-5724-464b-8737-ad014c18cd03/PV-Speichersysteme%20-%20Marktentwicklung%202024.pdf ; nabavna cena inštalaterja 516 (razlika ≈ 190 EUR/kWh za montažo, izračun).
- 500–1.000 EUR/kWh brez DDV (DE 2024) — Fraunhofer ISE, *Stromgestehungskosten EE* (2024), Tab. 1. https://www.ise.fraunhofer.de/content/dam/ise/de/documents/publications/studies/DE2024_ISE_Studie_Stromgestehungskosten_Erneuerbare_Energien.pdf
- Življenjska doba 15 a, zamenjava po 15 a za 40–50 % začetne investicije; RTE AC 90 %; OPEX 0 — ISE 2024, Tab. 2.
- Degradacija na terenu 2–3 o.t./a — Figgener et al., Nature Energy 9 (2024), doi:10.1038/s41560-024-01620-9.
- Cena SI in razdelitev fiksno + na kWh: NEPREVERJENO.

## Hranilnik toplote
- DEA *Technology Data – Energy Storage*, list 142 (gospodinjski TSV hranilnik): 532 EUR/kWh (169–662), 50 % oprema / 50 % vgradnja, brez DDV; O&M 65 EUR/a; življenjska doba 30 a (15–50). https://ens.dk/media/6589/download
- Ecodesign (Uredba EU 814/2013) največja izguba S ≤ 16,66 + 8,33·V^0,4 W: 300 L 98 W, 800 L 137 W, 1.500 L 172 W (izračun) — https://ens.dk/media/1240/download
- SI maloprodaja (oprema, z DDV), Seltron ZO z izolacijo: 800 L 1.391 EUR (≈ 1,74 EUR/L), 1.500 L 2.197 EUR — merkur.si (nizka zanesljivost, artikel ni več v ponudbi).

## Življenjske dobe
- TČ zrak-voda: 20 a (14–25) — DEA *Technology Catalogue for Individual Heating Plants* (april 2026), list 207, https://ens.dk/media/8518/download ; VDI 2067: 18 a (ReConGeb 2016, str. 17).
- PV moduli 30 a, razsmernik 15 a — IEA PVPS Task 12 (2020), §3.1.1. Degradacija PV 0,25 %/a (ISE 2024) do 0,7 %/a (PVPS).
- ETICS fasada 40 a; izolacija strehe/stropa, tal, stropa kleti 50 a; okna PVC/smreka 40 a, alu/hrast 50 a, izolacijsko steklo 30 a — BBSR, *Nutzungsdauern von Bauteilen* (2017). https://www.nachhaltigesbauen.de/fileadmin/pdf/baustoff_gebauededaten/BNB_Nutzungsdauern_von_Bauteilen_2017-02-24.pdf
- Prezračevanje z rekuperacijo (centralno) 25 a — NaWoh 2013 v ReConGeb 2016 (sekundarno).

## Vzdrževanje
- TČ zrak-voda 350 EUR/a pri investiciji 12.869 EUR brez DDV (≈ 2,7 %/a) — DEA list 207.
- PV OPEX 26 EUR/kW·a — ISE 2024, Tab. 2.
- Baterija 0 (ISE); hranilnik 65 EUR/a (DEA). Ovoj, MVHR: NEPREVERJENO.

## Stroški, ki jih ni v Eko skladovih podatkih
- MVHR centralno 619,58·x^−0,364 EUR/m² bivalne površine (DE 2023, z DDV) → 120 m² ≈ 13.000 EUR — IWU Müller et al. 2024. https://www.iwu.de/fileadmin/publikationen/energie/2024_IWU_MuellerEtAl_WorkingPaper-Anpassung-Kostenfunktionen-2022-2023.pdf
- Strop kleti od spodaj 49,22 + 2,00·d EUR/m² (d v cm) — isto. Izolacija tal na terenu: NEPREVERJENO.
- Zrakotesnost (parna zapora v strehi) 13,97 EUR/m² elementa (2015) — IWU Hinz 2015.
- Omrežnina za priključno moč NN 57,95 EUR/kW (2025; 2026: 75,61 po tarifnem poročilu) — AzE.
- Ojačitev NN omrežja: < 200 EUR/stanovanje (mesto) do 1.150–1.230 EUR/stanovanje (podeželje, visok delež TČ) — Meunier et al., Applied Energy 297 (2021) 117057; sEEnergies (zenodo 4883664). EUR/kW na gospodinjstvo: NEPREVERJENO.

## Spodbude v Sloveniji
- Borzen JP SO-02 (Ur. l. 47/2024, zaprt): PV za samooskrbo gospodinjstva 250 EUR/kW brez baterije (≤ 25 %), 675 EUR/kW z baterijo (≤ 40 %); baterija ≥ 0,7 h nazivne moči. JP SO-03 (dograditev baterije): 275 EUR/kWh, ≤ 40 %. Poziv 2026 za gospodinjstva (250/675 EUR/kW): NEPREVERJENO (koda, pogoji).
- Eko sklad 114SUB-OB24 (čistopis 18. 3. 2026; vloga po izvedbi): TČ zrak-voda 40 %, največ 2.500 EUR pri zamenjavi starega kotla (20 %/1.000 EUR prva vgradnja); fasada, streha/strop, tla 30 %, največ 25 EUR/m²; lesena okna 30 %, največ 250 EUR/m²; centralno prezračevanje 30 %, največ 2.500 EUR. Brez bonusa za kombinacijo ukrepov.
- Eko sklad 105SUB-sNESOB23 (celovita sNES+ prenova): 250/220 EUR/m² ogrevane površine, ≤ 40 %; pogoji QH ≤ 25 kWh/m²a, rekuperacija ≥ 80 %, n50 ≤ 1,2 — status 2026 NEPREVERJENO.

## Diskontne stopnje in cena CO₂
- EU Better Regulation Toolbox (dec. 2025), Tool #64: socialna diskontna stopnja 3 % realno.
- DG REGIO Vademecum 2021–2027: 3 % privzeto (5 % za kohezijske države 2014–2020).
- EU Reference Scenario 2020: zasebna stopnja gospodinjstev za prenovo/ogrevanje 14,75 % (12 % s politikami).
- Senčna cena CO₂ EIB (EUR₂₀₁₆/t): 2025 165, 2030 250, 2040 525, 2050 800 (Vademecum Tab. 4).
- UBA Methodenkonvention 4.0 (feb. 2026), EUR₂₀₂₅/t: 2026 350 (1 % časovna preferenca) / 1.000 (0 %); 2050 485 / 1.240.
- ETS2 začetek 2028; mehanizem stabilnosti cene 45 EUR₂₀₂₀/t.
